---
title: Basic Commissioning / Quick Start Process
drive_model: Optidrive E3
topic: commissioning
keywords: [quick start, startup, installation sequence, first run, potentiometer, start stop switch]
source: "Optidrive E3 IP20 User Guide V1.05 (82-E3I20-IN), Section 1.2 Quick Start Process p.5 and Section 1.4 Quick Start Overview p.6"
---

## Overview

The Optidrive E3 IP20 User Guide V1.05 defines a 15-step Quick Start Process for commissioning a standard IP20 drive. Each step references a guide section for detail (section/page references below are to that User Guide).

## Steps (from Section 1.2, page 5)

1. Identify the Enclosure Type, Model Type and ratings of your drive from the model code on the label. In particular: check the voltage rating suits the incoming supply; check the output current capacity meets or exceeds the full load current for the intended motor. (See 2.1, p.7.)
2. Unpack and check the drive. Notify the supplier and shipper immediately of any damage.
3. Ensure correct ambient and environmental conditions for the drive are met by the proposed mounting location. (See 9.1, p.36.)
4. Install the drive in a suitable cabinet (IP20 Units) ensuring suitable cooling air is available. (See 3.1, 3.3, 3.4, pp.9–10.)
5. Select the correct power and motor cables according to local wiring regulations or code, noting the maximum permissible sizes. (See 9.2, p.36.)
6. If the supply type is IT or corner grounded, disconnect the EMC filter before connecting the supply. (See 9.5, p.38.)
7. Check the supply cable and motor cable for faults or short circuits.
8. Route the cables.
9. Check that the intended motor is suitable for use, noting any precautions recommended by the supplier or manufacturer. (See 4.9, p.15.)
10. Check the motor terminal box for correct Star or Delta configuration where applicable. (See 4.5, p.13.)
11. Ensure wiring protection is providing, by installing a suitable circuit breaker or fuses in the incoming supply line. (See 4.3.2, p.12; 9.2, p.36.) [wording "is providing" as printed]
12. Connect the power cables, especially ensuring the protective earth connection is made. (See 4.1–4.4, pp.11–12.)
13. Connect the control cables as required for the application. (See 4.6, 4.9, 7, 7.2.)
14. Thoroughly check the installation and wiring.
15. Commission the drive parameters. (See 5.1, p.16; 6, p.18.)

## Quick Start – IP20 default control (from Section 1.4, page 6)

- Connect a Start / Stop switch between control terminals 1 & 2. Close the Switch to Start; Open to Stop.
- Connect a potentiometer (5k – 10kΩ) between terminals 5, 6 and 7. Adjust the potentiometer to vary the speed from P-02 (0Hz default) to P-01 (50 / 60 Hz default).
